<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="AeroBasic Programming|Programming Notes|Modbus Protocol|PC Modbus Overview" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="" MadCap:HelpSystemFileName="A3200.xml" MadCap:SearchType="Stem">
    <head>
        <meta http-equiv="Content-Type" content="text/html; charset=Windows-1252" /><title>PC Modbus Troubleshooting</title>
        <link href="SkinSupport/Slideshow.css" rel="stylesheet" />
        <link href="SkinSupport/MadCap.css" rel="stylesheet" />
        <link href="Resources/TableStyles/Header.css" rel="stylesheet" />
        <link href="Resources/TableStyles/MasterPage_Footer.css" rel="stylesheet" />
        <link href="Resources/Stylesheets/AerotechHelpStyles.css" rel="stylesheet" />
        <link href="Resources/TableStyles/Header.css" rel="stylesheet" />
        <link href="Resources/TableStyles/Note.css" rel="stylesheet" />
        <script src="SkinSupport/jquery.js" type="text/javascript">
        </script>
        <script src="SkinSupport/MadCapGlobal.js" type="text/javascript">
        </script>
        <script src="SkinSupport/MadCapSlideshow.js" type="text/javascript">
        </script>
        <script src="SkinSupport/MadCapMerging.js" type="text/javascript">
        </script>
        <script src="SkinSupport/MadCapAliasFile.js" type="text/javascript">
        </script>
        <script src="SkinSupport/MadCapUtilities.js" type="text/javascript">
        </script>
        <script src="SkinSupport/MadCapBody.js" type="text/javascript">
        </script>
        <script src="SkinSupport/MadCapHighlighter.js" type="text/javascript">
        </script>
    </head>
    <body>
        <script type="text/javascript">
            <!--
			window.onbeforeprint = function(e) {
				var nodes = document.getElementsByTagName("*");
				for (var i = 0; i < nodes.length; i++ ) {			
					if (nodes[i].nodeType == 1)
					{
						var args = nodes[i].attributes;
						for (var j = 0; j < args.length; j++) {
						if ( args[j].name == "MadCap:targetName" )
						{
							nodes[i].setAttribute( "className", "MCTogglerBody" );
						}
						}
					}
				}
			}						
			-->
        </script>
        <table style="width: 100%;margin-left: -7px;margin-right: auto;mc-table-style: url('Resources/TableStyles/Header.css');" cellspacing="0" MadCap:conditions="AerotechConditions.A3200Only" class="TableStyle-Header">
            <col class="TableStyle-Header-Column-Column1" />
            <tbody>
                <tr class="TableStyle-Header-Body-Body1" style="height: 55px;">
                    <td style="background-repeat: no-repeat;vertical-align: top;background-image: url('Resources/Images/Header/Header_A3200.png');background-position-y: top;padding-left: 0px;padding-right: 0px;padding-top: 0px;padding-bottom: 0px;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;border-bottom-width: 1px;border-bottom-color: #dae3ea;" class="TableStyle-Header-BodyA-Column1-Body1">
                        <div class="MCBreadcrumbsBox_MD_0"><span class="MCBreadcrumbsPrefix">You are here: </span><a class="MCBreadcrumbsLink" href="Programming_Overview.htm">AeroBasic Programming</a><span class="MCBreadcrumbsDivider"> &gt; </span><a class="MCBreadcrumbsLink" href="ProgrammingNotes/Constant_Torque.htm">Programming Notes</a><span class="MCBreadcrumbsDivider"> &gt; </span><a class="MCBreadcrumbsLink" href="Modbus_Protocol.htm">Modbus Protocol</a><span class="MCBreadcrumbsDivider"> &gt; </span><a class="MCBreadcrumbsLink" href="PC_Modbus_Overview.htm">PC Modbus Overview</a><span class="MCBreadcrumbsDivider"> &gt; </span><span class="MCBreadcrumbs">PC Modbus Troubleshooting</span>
                        </div>
                    </td>
                </tr>
            </tbody>
        </table>
        <h1 MadCap:autonum=""><span class="autonumber"><span></span></span><a name="kanchor885"></a><a name="kanchor886"></a><a name="kanchor887"></a>PC Modbus Troubleshooting</h1>
        <table style="width: 650px;mc-table-style: url('Resources/TableStyles/Note.css');margin-left: 0;margin-right: auto;" class="TableStyle_Note" cellspacing="0">
            <col />
            <tbody>
                <tr>
                    <td class="TableStyle_Note_Body_0_0_RowEnd_ColEnd">
                        <p><span class="note">Note:</span> If one or both of your network cards (Windows and real-time) are not functioning, uninstall the Windows card in Device Manager. Select <span class="procedureTerm">Scan for Hardware Changes</span>. Windows reinstalls the network card.</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <p>If the TXD/RXD LED on the Wago module is not continuously blinking after an SMC reset, communication with the module is not established. Use the following procedure to establish communication.</p>
        <ol>
            <li value="1">Open the <span class="AerotechVariablesApp_StatusUtility">Status Utility</span> and click the <a href="StatusUtility_EthernetTab.htm"><span class="procedureTerm">Ethernet</span> tab</a> to view the status of PC Modbus connections.
</li>
            <li class="noBulletLevel1">The <span class="AerotechVariablesApp_StatusUtility">Status Utility</span> shows all connections that are currently active under the <span class="procedureTerm">Ethernet</span> tab. The Master Connections Mask shows the connected or disconnected state of all 16 possible PC Modbus Master connections, starting with connection 0 on the right. A value of 1 shows that the connection is actively communicating. A value of 0 shows that the connection is either not configured or is not able to communicate. You can find more information from the error code of the PC Modbus Master connection that you are using. The <span class="AerotechVariablesApp_StatusUtility">Status Utility</span> shows the connection status, errors that occur for the first two master connections, and the slave connection. Refer to <a href="Errors/PCModbusError.html">PCModbusError</a> for more information about all errors that are shown.</li>
            <li value="2">If communication was not established correctly, verify that the IP address of the PC and the IP address of the WAGO module are configured correctly to operate on the same subnet. Refer to <a href="PC_Modbus_Overview.htm">PC Modbus Overview</a> for more information about selecting the correct subnet mask.</li>
            <li value="3">You can verify the IP address of the module by issuing a Ping command and using a regular PC with a network card controlled by Windows. Assign the network card of the PC to an IP address that is on the same subnet as the WAGO module. Connect the network card and the WAGO&#160;module through the same network switch or use a crossover cable to make a direct connection. From a Windows command prompt, issue the Ping command with the IP address of the WAGO module. If you receive a response, then you have the correct IP address and subnet mask for that module.</li>
            <li value="4">Open <span class="AerotechVariablesApp_ConfigMgr">Configuration Manager</span> and make sure that the mappings are correctly configured in the Fieldbus section of the parameter file. Some I/O modules, such as the WAGO module, do not communicate successfully if I/O is mapped and that I/O does not physically exist on the device. Verify that you have the correct I/O addresses for your Modbus module.</li>
            <li value="5">If the module is a WAGO PFC/FC, and the I/O LED flashes red, the I/O LED is showing an error. Count the blink sequences to find and decode the blink error code. For more information, refer to the WAGO PFC/FC manual.</li>
        </ol>
        <p>For more information, contact <span class="AerotechVariablesCompanyName_Short">Aerotech</span>&#160;<MadCap:conditionalText MadCap:conditions="AerotechConditions.Option_MainA3200,AerotechConditions.MotorSizerOnly,AerotechConditions.LensProOnly,AerotechConditions.GalvoCalibrationFileConverterOnly,AerotechConditions.CADFusionOnly"><a href="Technical_Support.htm" class="MCXref_0">Global Technical Support</a></MadCap:conditionalText>.</p>
        <h3 class="relatedTopics" MadCap:autonum=""><span class="autonumber"><span></span></span>Related Topics</h3>
        <p class="relatedTopic"><a href="PC_Modbus_Installation.htm">PC Modbus Installation</a>
        </p>
        <p class="relatedTopic"><a href="PC_Modbus_Configuration.htm">PC Modbus Configuration</a>
        </p>
        <p class="relatedTopic"><a href="Compatible_Network_Interface_Cards.htm">Compatible Network Interface Cards</a>
        </p>
        <p class="relatedTopic"><a href="Modbus_Protocol.htm">Modbus Protocol</a>
        </p>
        <MadCap:pageFooter class="OddPage">
            <hr color="#006400" width="100%" size="0" align="center" />
            <table style="width: 100%;border-left-style: none;border-left-width: 1px;border-right-style: none;border-right-width: 1px;border-top-style: none;border-top-width: 1px;border-bottom-style: none;border-bottom-width: 1px;margin-left: 0;margin-right: auto;mc-table-style: url('Resources/TableStyles/MasterPage_Footer.css');" class="TableStyle-MasterPage_Footer" cellspacing="0">
                <col class="Column-Column1" />
                <col class="Column-Column2" />
                <tbody>
                    <tr class="Body-Body1">
                        <td class="BodyB-Column1-Body1">
                            <p class="feedback">Was this information helpful?</p><a href="http://help.aerotech.com/feedback/?product=A3200&amp;type=help&amp;id=PC_Modbus_Troubleshooting.htm&amp;version=6.04.003&amp;helpful=yes" target="_blank"><div class="feedback"><p>Yes</p></div></a><a href="http://help.aerotech.com/feedback/?product=A3200&amp;type=help&amp;id=PC_Modbus_Troubleshooting.htm&amp;version=6.04.003&amp;helpful=no" target="_blank"><div class="feedback"><p>No</p></div></a>
                        </td>
                        <td class="BodyA-Column2-Body1" style="text-align: right;">
                            <p class="footer"><span class="AerotechVariablesCompanyName">Aerotech, Inc.</span>
                            </p>
                            <p class="trademarkandCopyright" style="text-align: right;" MadCap:conditions="AerotechConditions.A3200Only,AerotechConditions.A3200Programming,AerotechConditions.Option_LabVIEWA3200">Copyright <img src="Resources/Images/Header/CopyrightSymbol.png" /> 2001-<span class="AerotechVariablesCurrentYear">2020</span></p>
                            <p class="footer"> All Rights Reserved </p>
                            <p class="footer"><a href="mailto:Support@aerotech.com" target="_blank" title="Support Email Address" alt="Support Email Address">Support@aerotech.com</a>
                            </p>
                            <p class="footer"><a href="http://www.aerotech.com/" target="_blank" title="http://www.aerotech.com" alt="http://www.aerotech.com"><span class="AerotechVariablesWebAddress">www.aerotech.com</span></a>
                            </p>
                        </td>
                    </tr>
                </tbody>
            </table>
        </MadCap:pageFooter>
        <script type="text/javascript" src="SkinSupport/MadCapBodyEnd.js">
        </script>
    </body>
</html>